////////////////////////////////////////////////////////
// BEGIN
////////////////////////////////////////////////////////
// filename... /tmp/IEEE-123.glm
// workdir.... /Users/dchassin/github/gridlabd-models/ieee123
// command.... /usr/local/opt/gridlabd/4.2.20-210424-develop_add_converter_html/bin/gridlabd.bin -C model/ieee123.glm -o /tmp/IEEE-123.glm
// created.... Sat Apr 24 16:24:42 2021
// user....... dchassin
// host....... (null)
// modules.... 4
// classes.... 82
// objects.... 326
// options.... MINIMAL

////////////////////////////////////////////////////////

// CLOCK
clock {
	timezone "PST8PDT";
	starttime "2018-03-01 00:00:00 PST";
	stoptime "2018-03-03 04:15:00 PST";
}

////////////////////////////////////////////////////////
// modules
module climate {
	message_flags "DEBUG|VERBOSE";
}
module powerflow {
	message_flags "DEBUG|VERBOSE";
	show_matrix_values "FALSE";
	primary_voltage_ratio "+60";
	nominal_frequency "+60";
	require_voltage_control "FALSE";
	geographic_degree "+0";
	fault_impedance "+1e-06+0j";
	ground_impedance "+1e-06+0j";
	warning_underfrequency "+55";
	warning_overfrequency "+65";
	warning_undervoltage "+0.8";
	warning_overvoltage "+1.2";
	warning_voltageangle "+2";
	maximum_voltage_error "+1e-06";
	solver_method "NR";
	NR_matrix_file "";
	NR_matrix_output_interval "NEVER";
	NR_matrix_output_references "FALSE";
	line_capacitance "TRUE";
	line_limits "TRUE";
	lu_solver "";
	NR_iteration_limit "500";
	NR_deltamode_iteration_limit "10";
	NR_superLU_procs "1";
	default_maximum_voltage_error "+1e-06";
	default_maximum_power_error "+0.0001";
	NR_admit_change "TRUE";
	enable_subsecond_models "FALSE";
	all_powerflow_delta "FALSE";
	deltamode_timestep "+1e+07 ns";
	current_frequency "+60 Hz";
	master_frequency_update "FALSE";
	enable_frequency_dependence "FALSE";
	default_resistance "+0.0001";
	enable_inrush "FALSE";
	low_voltage_impedance_level "+0.7";
	enable_mesh_fault_current "FALSE";
	convergence_error_handling "IGNORE";
	solver_profile_enable "TRUE";
	solver_profile_filename "solver_nr_profile.csv";
	solver_profile_headers_included "TRUE";
	solver_headers "timestamp,duration[microsec],iteration,bus_count,branch_count,error";
	solver_py_config "${GLD_ETC}/solver_py.conf";
	solver_dump_enable "FALSE";
	violation_record "";
	violation_count "0";
	violation_active "0";
	violation_watchset "ALL";
	market_price_name "current_market.clearing_price";
	repair_time "+24 h";
	climate_impact_zone "NONE";
}
module generators {
	message_flags "DEBUG|VERBOSE";
	enable_subsecond_models "FALSE";
	deltamode_timestep "+1e+07 ns";
}
module residential {
	message_flags "DEBUG|VERBOSE";
	default_line_voltage "+240+0d V";
	default_line_current "+0+0j A";
	default_outdoor_temperature "+74 degF";
	default_humidity "+75 %";
	default_solar "+0 Btu/sf";
	default_etp_iterations "100";
	ANSI_voltage_check "TRUE";
	enable_subsecond_models "FALSE";
	deltamode_timestep "+1e+07 ns";
	all_house_delta "FALSE";
	implicit_enduses "DRYER|CLOTHESWASHER|WATERHEATER|RANGE|REFRIGERATOR|FREEZER|MICROWAVE|DISHWASHER|PLUGS|LIGHTS";
	implicit_enduse_source "ELCAP1990";
	house_low_temperature_warning "+55 degF";
	house_high_temperature_warning "+95 degF";
	thermostat_control_warning "+4.94066e-324";
	system_dwell_time "+1 s";
	aux_cutin_temperature "+10 degF";
	paneldump_filename "paneldump.csv";
	paneldump_interval "0";
	paneldump_resolution "+0";
}

////////////////////////////////////////////////////////
// classes
class solar {
	set phases;
}
// schedules

////////////////////////////////////////////////////////
// objects
object climate.climate {
	name "weather";
	latitude "35N25:60.00";
	longitude "119W2:60.00";
	guid "491F7FAB7E632B4F4FBE6105488DAD34";
	solar_elevation "-1.10224 rad";
	solar_azimuth "+0.867987 rad";
	solar_zenith "+2.67304 rad";
	tmyfile "IEEE-123.tmy3";
	temperature "+43.882 degF";
	humidity "+0.74 pu";
	extraterrestrial_direct_normal "+0 W/sf";
	pressure "+999 mbar";
	wind_speed "+1.2 m/s";
	wind_dir "+80 rad";
	record.low "+30.922 degF";
	record.high "+107.962 degF";
	record.solar "+95.2906 W/sf";
	rainfall "+0.59055 in/h";
	interpolate "QUADRATIC";
	heat_index "+42.6651 degF";
}
object powerflow.overhead_line_conductor {
	name "olc301c";
	guid "7EF63361B99E8EA0514F667940DD6A19";
	geometric_mean_radius "+0.0244 ft";
	resistance "+0.306 Ohm/mile";
	diameter "+0.721 in";
}
object powerflow.overhead_line_conductor {
	name "olc301n";
	guid "20864657BE192D4F7744BFE241F644EF";
	geometric_mean_radius "+0.00814 ft";
	resistance "+0.592 Ohm/mile";
	diameter "+0.563 in";
}
object powerflow.overhead_line_conductor {
	name "olc309";
	guid "37775A92D923AA1C32AB6CB240C09715";
	geometric_mean_radius "+0.00446 ft";
	resistance "+1.12 Ohm/mile";
	diameter "+0.398 in";
}
object powerflow.underground_line_conductor {
	name "ulc312";
	guid "107376A587F805845C156AFF5AA71A69";
	outer_diameter "+1.06 in";
	conductor_gmr "+0.0111 ft";
	conductor_diameter "+0.368 in";
	conductor_resistance "+0.97 Ohm/mile";
	neutral_gmr "+0.00208 ft";
	neutral_diameter "+0.0640837 in";
	neutral_resistance "+14.8722 Ohm/mile";
	neutral_strands "16";
}
object powerflow.line_spacing {
	name "ls500301";
	guid "24EB6F344FAB46837EAE288770F7B7B8";
	distance_AB "+2.5 ft";
	distance_BC "+4.5 ft";
	distance_AC "+7 ft";
	distance_AN "+5.65685 ft";
	distance_BN "+4.272 ft";
	distance_CN "+5 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls500302";
	guid "412DFA5F6CDA1ACE3BB812D249177661";
	distance_AB "+4.5 ft";
	distance_BC "+7 ft";
	distance_AC "+2.5 ft";
	distance_AN "+4.272 ft";
	distance_BN "+5 ft";
	distance_CN "+5.65685 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls500303";
	guid "5B7BA46316F8615756372BCCF8312BCE";
	distance_AB "+7 ft";
	distance_BC "+2.5 ft";
	distance_AC "+4.5 ft";
	distance_AN "+5 ft";
	distance_BN "+5.65685 ft";
	distance_CN "+4.272 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls500304";
	guid "52F73122D9506B8A7EAC80499C276D";
	distance_AB "+4.5 ft";
	distance_BC "+2.5 ft";
	distance_AC "+7 ft";
	distance_AN "+5 ft";
	distance_BN "+4.272 ft";
	distance_CN "+5.65685 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls500305";
	guid "3F0329EE0D615C3E7F62435E76CCC182";
	distance_AB "+2.5 ft";
	distance_BC "+7 ft";
	distance_AC "+4.5 ft";
	distance_AN "+4.272 ft";
	distance_BN "+5.65685 ft";
	distance_CN "+5 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls500306";
	guid "19FB6B23C944322D20E25F90EFF9BC11";
	distance_AB "+2.5 ft";
	distance_BC "+4.5 ft";
	distance_AC "+7 ft";
	distance_AN "+5.65685 ft";
	distance_BN "+4.272 ft";
	distance_CN "+5 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls505307";
	guid "63EE791B9D3D626D5DE33EE11C52BFFB";
	distance_AC "+7 ft";
	distance_AN "+5.65685 ft";
	distance_CN "+5 ft";
	distance_AE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls505308";
	guid "5C2137E84362EEF148E917ACE0DD17C5";
	distance_AB "+7 ft";
	distance_AN "+5.65685 ft";
	distance_BN "+5 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls510309";
	guid "221B5563EC6AA24F2568BC7164ED6398";
	distance_AN "+5.02494 ft";
	distance_AE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls510310";
	guid "70F7490B1C9BCB1C2D857A5FF35175C2";
	distance_BN "+5.02494 ft";
	distance_BE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls510311";
	guid "39BD413313CDBCB625FAB87DFEF60C56";
	distance_CN "+5.02494 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls515312";
	guid "2389A8FD83A79F7669EC00DC3A50ED0B";
	distance_AB "+0.5 ft";
	distance_BC "+0.5 ft";
	distance_AC "+1 ft";
}
object powerflow.line_configuration {
	name "lc301";
	guid "6A3426AADEDB8F1F125BA16B5860D4E7";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500301";
}
object powerflow.line_configuration {
	name "lc302";
	guid "364805BCD48FF8214704F5B97641B566";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500302";
}
object powerflow.line_configuration {
	name "lc303";
	guid "5AF7F45F930019D02067AF6D545FB062";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500303";
}
object powerflow.line_configuration {
	name "lc304";
	guid "68E5CFA4341D86814CB816B06E6A170A";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500304";
}
object powerflow.line_configuration {
	name "lc305";
	guid "366CEE193F4A937B63754038A8B675D0";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500305";
}
object powerflow.line_configuration {
	name "lc306";
	guid "6035EC1D7367D74C7D629A5FB27B0ED9";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500306";
}
object powerflow.line_configuration {
	name "lc307";
	guid "56CD719513B96B3A40B5F6C363622883";
	conductor_A "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls505307";
}
object powerflow.line_configuration {
	name "lc308";
	guid "500DBC66BB4070D21B215A07440C24F6";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_N "olc301n";
	spacing "ls505308";
}
object powerflow.line_configuration {
	name "lc309";
	guid "6503EF4440DD36F35D915F0A17FBA05F";
	conductor_A "olc309";
	conductor_N "olc309";
	spacing "ls510309";
}
object powerflow.line_configuration {
	name "lc310";
	guid "472538527FD7A16C5742DF4CA826BAD6";
	conductor_B "olc309";
	conductor_N "olc309";
	spacing "ls510310";
}
object powerflow.line_configuration {
	name "lc311";
	guid "498CD70DDF4DB1DC680ED5CB35461F23";
	conductor_C "olc309";
	conductor_N "olc309";
	spacing "ls510311";
}
object powerflow.line_configuration {
	name "lc312";
	guid "7CF7DD093C0D39C64B9A15FAE0A862E8";
	conductor_A "ulc312";
	conductor_B "ulc312";
	conductor_C "ulc312";
	spacing "ls515312";
}
object powerflow.transformer_configuration {
	name "tc500";
	guid "4F5739075F2FB7ED192B744C02B3958F";
	connect_type "DELTA_DELTA";
	install_type "PADMOUNT";
	primary_voltage "+4160 V";
	secondary_voltage "+480 V";
	power_rating "+150 kVA";
	powerA_rating "+50 kVA";
	powerB_rating "+50 kVA";
	powerC_rating "+50 kVA";
	resistance "+0.0127 pu.Ohm";
	reactance "+0.0272 pu.Ohm";
	impedance "+0.0127+0.0272j pu.Ohm";
	reactance_resistance_ratio "+4.5";
}
object powerflow.transformer_configuration {
	name "tc9999";
	guid "19F2FC4751E26F71DE861C1CDECE2AF";
	connect_type "DELTA_GWYE";
	install_type "PADMOUNT";
	primary_voltage "+115 V";
	secondary_voltage "+4160 V";
	power_rating "+5000 kVA";
	powerA_rating "+1666.67 kVA";
	powerB_rating "+1666.67 kVA";
	powerC_rating "+1666.67 kVA";
	resistance "+0.01 pu.Ohm";
	reactance "+0.08 pu.Ohm";
	impedance "+0.01+0.08j pu.Ohm";
	reactance_resistance_ratio "+4.5";
}
object powerflow.regulator_configuration {
	name "rc501";
	guid "58A4DA3CFF9EBCDB513FC012C5D9565D";
	connect_type "WYE_WYE";
	band_center "+2400 V";
	band_width "+40 V";
	time_delay "+30 s";
	raise_taps "16";
	lower_taps "16";
	current_transducer_ratio "+700 pu";
	power_transducer_ratio "+20 pu";
	compensator_r_setting_A "+3 V";
	compensator_x_setting_A "+7.5 V";
	CT_phase "A";
	PT_phase "A";
	regulation "+0.1 %";
	Control "OUTPUT_VOLTAGE";
	Type "A";
	tap_pos_A "0";
	tap_pos_B "0";
	tap_pos_C "0";
}
object powerflow.regulator_configuration {
	name "rc502";
	guid "2FBB949285FED2ED2D35D7EE782F232D";
	connect_type "WYE_WYE";
	band_center "+2400 V";
	band_width "+40 V";
	time_delay "+30 s";
	raise_taps "16";
	lower_taps "16";
	current_transducer_ratio "+50 pu";
	power_transducer_ratio "+20 pu";
	compensator_r_setting_A "+0.4 V";
	compensator_x_setting_A "+0.4 V";
	CT_phase "A";
	PT_phase "A";
	regulation "+0.1 %";
	Control "OUTPUT_VOLTAGE";
	Type "A";
	tap_pos_A "-1";
	tap_pos_B "0";
	tap_pos_C "0";
}
object powerflow.regulator_configuration {
	name "rc503";
	guid "5E77D71CE5685AA2E5DDEAD8FF2FDB3";
	connect_type "WYE_WYE";
	band_center "+2400 V";
	band_width "+20 V";
	time_delay "+30 s";
	raise_taps "16";
	lower_taps "16";
	current_transducer_ratio "+50 pu";
	power_transducer_ratio "+20 pu";
	compensator_r_setting_A "+0.4 V";
	compensator_r_setting_C "+0.4 V";
	compensator_x_setting_A "+0.4 V";
	compensator_x_setting_C "+0.4 V";
	CT_phase "CA";
	PT_phase "CA";
	regulation "+0.1 %";
	Control "OUTPUT_VOLTAGE";
	Type "A";
	tap_pos_A "0";
	tap_pos_B "0";
	tap_pos_C "-1";
}
object powerflow.regulator_configuration {
	name "rc504";
	guid "404A3916B2F5B8DC29355D39C10434A8";
	connect_type "WYE_WYE";
	band_center "+2400 V";
	band_width "+40 V";
	time_delay "+30 s";
	raise_taps "16";
	lower_taps "16";
	current_transducer_ratio "+300 pu";
	power_transducer_ratio "+20 pu";
	compensator_r_setting_A "+0.6 V";
	compensator_r_setting_B "+1.4 V";
	compensator_r_setting_C "+0.2 V";
	compensator_x_setting_A "+1.3 V";
	compensator_x_setting_B "+2.6 V";
	compensator_x_setting_C "+1.4 V";
	regulation "+0.1 %";
	Control "OUTPUT_VOLTAGE";
	Type "A";
	tap_pos_A "8";
	tap_pos_B "1";
	tap_pos_C "5";
}
object powerflow.node {
	name "node_3";
	groupid "nodevolts";
	latitude "35N23:4.56";
	longitude "119W0:7.92";
	guid "2EA41FD6AF04B6A07CB10D6933659F35";
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_8";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "119W0:1.86";
	guid "608FD3490512FCF773A6677CFD0137A7";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_13";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "118W59:58.26";
	guid "C52E9DBEAF286B760E31D1BE14095D6";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.substation {
	name "node_14";
	groupid "nodevolts";
	latitude "35N23:13.44";
	longitude "119W0:1.86";
	guid "29EEF4316DA20FC32BAE2375F517B5FB";
	base_power "+100 VA";
	power_convergence_value "+1 VA";
	distribution_voltage_A "+2401.78+0d V";
	// class.parent = powerflow.node
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.meter {
	parent "node_14";
	name "substation_meter";
	groupid "nodevolts";
	latitude "35N23:13.44";
	longitude "119W0:1.86";
	guid "773A93D4C85E80421C71B1DAEEB86DCE";
	measured_energy_delta_timestep "-1 s";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	topological_parent "node_14";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_15";
	groupid "nodevolts";
	latitude "35N23:4.56";
	longitude "118W59:58.26";
	guid "5BCBAEB1B1C325894340BE85D016E659";
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_18";
	groupid "nodevolts";
	latitude "35N23:15.18";
	longitude "118W59:58.26";
	guid "1558FEDAAA187F344C1606C542AF114A";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_21";
	groupid "nodevolts";
	latitude "35N23:18.12";
	longitude "118W59:58.26";
	guid "377052399DD5BD7B7E759470644744AC";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_23";
	groupid "nodevolts";
	latitude "35N23:20.58";
	longitude "118W59:58.26";
	guid "5B37C16D3701D7DE28F5B9EB21233A";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_25";
	groupid "nodevolts";
	latitude "35N23:23.28";
	longitude "118W59:58.26";
	guid "5DE6F991010BAB543CF5012370D34BDE";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_26";
	groupid "nodevolts";
	latitude "35N23:23.28";
	longitude "119W0:2.46";
	guid "3ED7684509717E18EF403165AC15B4C";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_27";
	groupid "nodevolts";
	latitude "35N23:23.28";
	longitude "119W0:5.82";
	guid "FD8AD92F0D245726D4E966B3F45AF3E";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_36";
	groupid "nodevolts";
	latitude "35N23:8.76";
	longitude "118W59:53.70";
	guid "7C882B1266D3F4051222D8DCE654914";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_40";
	groupid "nodevolts";
	latitude "35N23:17.64";
	longitude "118W59:53.70";
	guid "2F75DBEFD4680095A5975B82D229AE1";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_44";
	groupid "nodevolts";
	latitude "35N23:22.08";
	longitude "118W59:53.70";
	guid "4DCED5337F13A352781641C15A8939CD";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_54";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "118W59:49.44";
	guid "644DE1E7B85028A829A8DE09D46276C";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_57";
	groupid "nodevolts";
	latitude "35N23:10.50";
	longitude "118W59:49.44";
	guid "723DA27DB429F0ED6E4A722620D56767";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_61";
	groupid "nodevolts";
	latitude "35N23:6.96";
	longitude "118W59:34.32";
	guid "41326B1069D7465D699E7CE0D1755F85";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_67";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:34.32";
	guid "6A5CCFF96994622831B7F2AF2D96A2C2";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_72";
	groupid "nodevolts";
	latitude "35N23:21.84";
	longitude "118W59:34.32";
	guid "4C17641ADA8D18A3535DD5922BE9DC78";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_78";
	groupid "nodevolts";
	latitude "35N23:18.48";
	longitude "118W59:28.50";
	guid "4485A0A3DBE11F36782B58947D3DFA27";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_81";
	groupid "nodevolts";
	latitude "35N23:9.48";
	longitude "118W59:31.68";
	guid "47F2417F4BD322F93998897B58B892A6";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_89";
	groupid "nodevolts";
	latitude "35N23:12.96";
	longitude "118W59:43.08";
	guid "5BC1962A80194C8A6DB27E10A9E9240C";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_91";
	groupid "nodevolts";
	latitude "35N23:12.96";
	longitude "118W59:45.84";
	guid "209B5A53C248B3234B3B367CDF60610D";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_93";
	groupid "nodevolts";
	latitude "35N23:12.96";
	longitude "118W59:48.54";
	guid "68AE9DB96B5BF7DD1CF0AA24C0E62C5F";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_97";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:34.32";
	guid "58AD16FC4158F1225BA18A59C50B94E";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_101";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:38.58";
	guid "445BF0A2423A84671183BC55C018893F";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_105";
	groupid "nodevolts";
	latitude "35N23:29.70";
	longitude "118W59:38.58";
	guid "5962B3F64EBA6C6E78765FDEA2580B80";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_108";
	groupid "nodevolts";
	latitude "35N23:32.94";
	longitude "118W59:38.58";
	guid "3D286937306866D314641C653B9CE741";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_110";
	groupid "nodevolts";
	latitude "35N23:32.94";
	longitude "118W59:29.46";
	guid "47958913DE11D361217A9BA04313D60";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_135";
	groupid "nodevolts";
	latitude "35N23:15.18";
	longitude "118W59:58.26";
	guid "5DA90B736813635662452E24AB2E522F";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_149";
	groupid "nodevolts";
	latitude "35N23:9.84";
	longitude "119W0:11.34";
	guid "681141AAC39C8D3C57F15F3205FD63DA";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_150";
	groupid "nodevolts";
	latitude "35N23:9.84";
	longitude "119W0:11.34";
	guid "58281CEA96F040F3BF20924DFB2C800";
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0j V";
	voltage_B "-1200.89-2080j V";
	voltage_C "-1200.89+2080j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_151";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:38.58";
	guid "748DC081516F967B6761B65E36C574A7";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_152";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "118W59:58.26";
	guid "344B4DF5523DBFDE30B1347520B00F7D";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_160";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:34.32";
	guid "1471CD59B92EC593212F183BF1FAE5EF";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_197";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:34.32";
	guid "666B6D7C754A8EC62A4266F71E85517";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_250";
	groupid "nodevolts";
	latitude "35N23:28.26";
	longitude "118W59:51.60";
	guid "641EE539878F0DA5EECAA6BC8F53DD6";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_300";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:38.58";
	guid "63FF32BB79DB5E15525486F80B39AFD";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_450";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:11.04";
	guid "586732200C2E23131253BCF3547B6FB9";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_610";
	groupid "nodevolts";
	latitude "35N23:6.96";
	longitude "118W59:34.32";
	guid "61B21172C34E138155273E93B997025A";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_901";
	groupid "nodevolts";
	latitude "35N23:9.24";
	longitude "119W0:1.86";
	guid "670CFECC2BFA44392EAADBFEEE2C6A48";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_2501";
	groupid "nodevolts";
	latitude "35N23:23.28";
	longitude "118W59:58.26";
	guid "53A41F9CE084A4334B99338005BFA7B1";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_6101";
	groupid "nodevolts";
	latitude "35N23:6.96";
	longitude "118W59:34.32";
	guid "3BFC746ECDD110C23C21459AD2271054";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_15001";
	groupid "nodevolts";
	latitude "35N23:9.84";
	longitude "119W0:11.34";
	guid "52450A27C3600CAE9C4E821B07DD284";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_16001";
	groupid "nodevolts";
	latitude "35N23:8.46";
	longitude "118W59:40.74";
	guid "308423F71173A287752F8379285E1311";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_1";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "119W0:7.92";
	guid "71393DB18057EFEF7FAA475BF4D87856";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_2";
	groupid "nodevolts";
	latitude "35N23:8.76";
	longitude "119W0:7.92";
	guid "3155D9E533D9D6784DFAE8AC76306DFB";
	constant_power_B "+20000+10000j VA";
	constant_power_B_real "+20000 W";
	constant_power_B_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_4";
	groupid "nodevolts";
	latitude "35N23:2.58";
	longitude "119W0:7.92";
	guid "6834034E15DAFE544C683DE2B2F707F7";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_5";
	groupid "nodevolts";
	latitude "35N23:4.56";
	longitude "119W0:3.96";
	guid "4613D132ADA569A45AEB375F7ECFC1A";
	constant_current_C "-0.557814+9.29333j A";
	constant_current_C_real "-0.557814 A";
	constant_current_C_reac "+9.29333 A";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_6";
	groupid "nodevolts";
	latitude "35N23:4.56";
	longitude "119W0:0.96";
	guid "6DDE514DBBE9E220589395EACD9B21CE";
	constant_impedance_C "+115.371+57.6853j Ohm";
	constant_impedance_C_real "+115.371 Ohm";
	constant_impedance_C_reac "+57.6853 Ohm";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_7";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "119W0:4.26";
	guid "70BB016A888053AC61E392EB6241F608";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_9";
	groupid "nodevolts";
	latitude "35N23:9.24";
	longitude "119W0:1.86";
	guid "24AE0FE33B91E2DBA9C96EBAFC05D76";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_10";
	groupid "nodevolts";
	latitude "35N23:10.98";
	longitude "119W0:1.86";
	guid "28796EAB26AF97B333FA50D38BC8F7D8";
	constant_current_A "+8.32717-4.16358j A";
	constant_current_A_real "+8.32717 A";
	constant_current_A_reac "-4.16358 A";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_11";
	groupid "nodevolts";
	latitude "35N23:13.44";
	longitude "119W0:4.92";
	guid "79D19205CE5E085C752E295D7A06FAF4";
	constant_impedance_A "+115.371+57.6853j Ohm";
	constant_impedance_A_real "+115.371 Ohm";
	constant_impedance_A_reac "+57.6853 Ohm";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_12";
	groupid "nodevolts";
	latitude "35N23:4.80";
	longitude "119W0:1.86";
	guid "5494FB261A861543487E5F537E8B9D07";
	constant_power_B "+20000+10000j VA";
	constant_power_B_real "+20000 W";
	constant_power_B_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_16";
	groupid "nodevolts";
	latitude "35N23:0.84";
	longitude "118W59:58.26";
	guid "5602021805E903A15F8C3E83582D0FDD";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_17";
	groupid "nodevolts";
	latitude "35N23:4.56";
	longitude "118W59:54.00";
	guid "22C4BA826FED3BE860850AB17160EE4D";
	constant_power_C "+20000+10000j VA";
	constant_power_C_real "+20000 W";
	constant_power_C_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_19";
	groupid "nodevolts";
	latitude "35N23:15.18";
	longitude "118W59:55.20";
	guid "7182B33B50F33B7F63C217EA80292";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_20";
	groupid "nodevolts";
	latitude "35N23:11.94";
	longitude "118W59:55.20";
	guid "3566607D2D1CAF57550E0F1F29AE5A63";
	constant_current_A "+16.6543-8.32717j A";
	constant_current_A_real "+16.6543 A";
	constant_current_A_reac "-8.32717 A";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_22";
	groupid "nodevolts";
	latitude "35N23:18.12";
	longitude "119W0:4.56";
	guid "139FC36306B918ED32C3A50094536";
	constant_impedance_B "+115.371+57.6853j Ohm";
	constant_impedance_B_real "+115.371 Ohm";
	constant_impedance_B_reac "+57.6853 Ohm";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_24";
	groupid "nodevolts";
	latitude "35N23:20.58";
	longitude "119W0:4.92";
	guid "555897A01E13D4C0462526D44A1FC8C";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_28";
	groupid "nodevolts";
	latitude "35N23:25.26";
	longitude "118W59:58.26";
	guid "643EC96A3EDA901430670E22A907E0C";
	constant_current_A "+16.6543-8.32717j A";
	constant_current_A_real "+16.6543 A";
	constant_current_A_reac "-8.32717 A";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_29";
	groupid "nodevolts";
	latitude "35N23:28.26";
	longitude "118W59:58.26";
	guid "45DA6C14E80B92CD297681D0E8DDF3B6";
	constant_impedance_A "+115.371+57.6853j Ohm";
	constant_impedance_A_real "+115.371 Ohm";
	constant_impedance_A_reac "+57.6853 Ohm";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_30";
	groupid "nodevolts";
	latitude "35N23:28.26";
	longitude "118W59:54.00";
	guid "3A13AC7D0062FF47266CBBE35DA122F4";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_31";
	groupid "nodevolts";
	latitude "35N23:25.50";
	longitude "119W0:2.46";
	guid "1A6D8A4BE51421FA7D4653A55FF3CB59";
	constant_power_C "+20000+10000j VA";
	constant_power_C_real "+20000 W";
	constant_power_C_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_32";
	groupid "nodevolts";
	latitude "35N23:28.50";
	longitude "119W0:2.46";
	guid "3AD607813D94BF26441A0A91C749F9EE";
	constant_power_C "+20000+10000j VA";
	constant_power_C_real "+20000 W";
	constant_power_C_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_33";
	groupid "nodevolts";
	latitude "35N23:28.26";
	longitude "119W0:5.82";
	guid "6EB611D247848EB52392D2517C61D5C";
	constant_current_A "+16.6543-8.32717j A";
	constant_current_A_real "+16.6543 A";
	constant_current_A_reac "-8.32717 A";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_34";
	groupid "nodevolts";
	latitude "35N23:5.52";
	longitude "118W59:58.26";
	guid "670EDD5755BDC9DD7ED2658799C1152B";
	constant_impedance_C "+115.371+57.6853j Ohm";
	constant_impedance_C_real "+115.371 Ohm";
	constant_impedance_C_reac "+57.6853 Ohm";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_35";
	groupid "nodevolts";
	latitude "35N23:15.18";
	longitude "118W59:53.70";
	guid "6059BC090576457D5982EC358C3F2DC5";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	voltage_AB "+4160+30d V";
	voltage_CA "+4160+150d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCD";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_37";
	groupid "nodevolts";
	latitude "35N23:8.76";
	longitude "118W59:57.30";
	guid "8F8B18E34A7D8C0408D245CC8E295B9";
	constant_impedance_A "+115.371+57.6853j Ohm";
	constant_impedance_A_real "+115.371 Ohm";
	constant_impedance_A_reac "+57.6853 Ohm";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_38";
	groupid "nodevolts";
	latitude "35N23:8.76";
	longitude "118W59:50.64";
	guid "2AE016DE0C4C1A1527B951B9890F908";
	constant_current_B "-7.76935-5.12975j A";
	constant_current_B_real "-7.76935 A";
	constant_current_B_reac "-5.12975 A";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_39";
	groupid "nodevolts";
	latitude "35N23:5.52";
	longitude "118W59:50.64";
	guid "755F952A7A25C31612E075729FB39255";
	constant_power_B "+20000+10000j VA";
	constant_power_B_real "+20000 W";
	constant_power_B_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_41";
	groupid "nodevolts";
	latitude "35N23:17.64";
	longitude "118W59:49.74";
	guid "4594939D3C324670640AA43FB0F047A5";
	constant_power_C "+20000+10000j VA";
	constant_power_C_real "+20000 W";
	constant_power_C_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_42";
	groupid "nodevolts";
	latitude "35N23:20.10";
	longitude "118W59:53.70";
	guid "7E83E766299D09A83159E9AEFDDCF991";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_43";
	groupid "nodevolts";
	latitude "35N23:20.10";
	longitude "118W59:47.64";
	guid "6361299EAB99C2E47FFEC3ED83EC4E64";
	constant_impedance_B "+115.371+57.6853j Ohm";
	constant_impedance_B_real "+115.371 Ohm";
	constant_impedance_B_reac "+57.6853 Ohm";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_45";
	groupid "nodevolts";
	latitude "35N23:22.08";
	longitude "118W59:51.30";
	guid "78F58A6E61752D5935E0C438BD43E936";
	constant_current_A "+8.32717-4.16358j A";
	constant_current_A_real "+8.32717 A";
	constant_current_A_reac "-4.16358 A";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_46";
	groupid "nodevolts";
	latitude "35N23:22.08";
	longitude "118W59:47.64";
	guid "34B54D11B2C090223070A61C83FDA05A";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_47";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:53.70";
	guid "32774C209A9D4FCE3F19CE38BF52A989";
	constant_current_A "+14.5725-10.409j A";
	constant_current_B "-16.3007-7.41571j A";
	constant_current_C "+1.72815+17.8247j A";
	constant_current_A_real "+14.5725 A";
	constant_current_B_real "-16.3007 A";
	constant_current_C_real "+1.72815 A";
	constant_current_A_reac "-10.409 A";
	constant_current_B_reac "-7.41571 A";
	constant_current_C_reac "+17.8247 A";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_48";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:55.50";
	guid "4B5FF9B63F2F37C24F24C21CD906B384";
	constant_impedance_A "+54.5672+38.9766j Ohm";
	constant_impedance_B "+54.5672+38.9766j Ohm";
	constant_impedance_C "+54.5672+38.9766j Ohm";
	constant_impedance_A_real "+54.5672 Ohm";
	constant_impedance_B_real "+54.5672 Ohm";
	constant_impedance_C_real "+54.5672 Ohm";
	constant_impedance_A_reac "+38.9766 Ohm";
	constant_impedance_B_reac "+38.9766 Ohm";
	constant_impedance_C_reac "+38.9766 Ohm";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_49";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:50.64";
	guid "3ADE42D6F00E278670BF6EA322B84310";
	constant_power_A "+35000+25000j VA";
	constant_power_B "+70000+50000j VA";
	constant_power_C "+35000+20000j VA";
	constant_power_A_real "+35000 W";
	constant_power_B_real "+70000 W";
	constant_power_C_real "+35000 W";
	constant_power_A_reac "+25000 VAr";
	constant_power_B_reac "+50000 VAr";
	constant_power_C_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_50";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:47.64";
	guid "7291A9EF2176C226E8B66C39CC9699";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_51";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:44.64";
	guid "5EF2DE14EE474F992E09C5E820C6AC64";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_52";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "118W59:53.40";
	guid "3C21500E753CBEE6EF20E682D84F5C3";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_53";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "118W59:51.00";
	guid "354A6B586ACB82A36E068DC212E9587F";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_55";
	groupid "nodevolts";
	latitude "35N23:6.30";
	longitude "118W59:46.26";
	guid "7FA20FEAC3D314B710452C113546BDCC";
	constant_impedance_A "+230.741+115.371j Ohm";
	constant_impedance_A_real "+230.741 Ohm";
	constant_impedance_A_reac "+115.371 Ohm";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_56";
	groupid "nodevolts";
	latitude "35N23:5.52";
	longitude "118W59:43.08";
	guid "1D33CED5E3AA05E8A037CEC2045A345";
	constant_power_B "+20000+10000j VA";
	constant_power_B_real "+20000 W";
	constant_power_B_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_58";
	groupid "nodevolts";
	latitude "35N23:10.50";
	longitude "118W59:52.50";
	guid "110E26CC8086AFAE750B15CA5D947013";
	constant_current_B "-7.76935-5.12975j A";
	constant_current_B_real "-7.76935 A";
	constant_current_B_reac "-5.12975 A";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_59";
	groupid "nodevolts";
	latitude "35N23:10.50";
	longitude "118W59:55.50";
	guid "F88302BE70113B765E2EEE5131D7CFD";
	constant_power_B "+20000+10000j VA";
	constant_power_B_real "+20000 W";
	constant_power_B_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_60";
	groupid "nodevolts";
	latitude "35N23:8.46";
	longitude "118W59:40.74";
	guid "293D139D3FCB3CA821F9E822B7DC51A7";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_62";
	groupid "nodevolts";
	latitude "35N23:10.80";
	longitude "118W59:39.90";
	guid "21995B39026E14C952828FAFD6609D87";
	constant_impedance_C "+115.371+57.6853j Ohm";
	constant_impedance_C_real "+115.371 Ohm";
	constant_impedance_C_reac "+57.6853 Ohm";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_63";
	groupid "nodevolts";
	latitude "35N23:12.48";
	longitude "118W59:39.30";
	guid "3ADC157084B20E219B0AB843BEBC520";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_64";
	groupid "nodevolts";
	latitude "35N23:15.78";
	longitude "118W59:38.16";
	guid "1A0794C5BA96F781A1CCB971B229B1D";
	constant_current_B "-28.2336-19.757j A";
	constant_current_B_real "-28.2336 A";
	constant_current_B_reac "-19.757 A";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_65";
	groupid "nodevolts";
	latitude "35N23:16.92";
	longitude "118W59:43.08";
	guid "305A1DC79E84D834A184E039177C3F3";
	constant_impedance_A "+327.403+233.859j Ohm";
	constant_impedance_B "+327.403+233.859j Ohm";
	constant_impedance_C "+163.702+116.93j Ohm";
	constant_impedance_A_real "+327.403 Ohm";
	constant_impedance_B_real "+327.403 Ohm";
	constant_impedance_C_real "+163.702 Ohm";
	constant_impedance_A_reac "+233.859 Ohm";
	constant_impedance_B_reac "+233.859 Ohm";
	constant_impedance_C_reac "+116.93 Ohm";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	voltage_AB "+4160+30d V";
	voltage_CA "+4160+150d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCD";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_66";
	groupid "nodevolts";
	latitude "35N23:20.04";
	longitude "118W59:42.00";
	guid "77A4A3540AA76F9C26A2C2E3A61E03F4";
	constant_power_C "+75000+35000j VA";
	constant_power_C_real "+75000 W";
	constant_power_C_reac "+35000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_68";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:31.92";
	guid "7A5C450183E0C6043C5811241A4E02D";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_69";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:28.56";
	guid "4A56CBDDEBDD9149722081A4C53C41D3";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_70";
	groupid "nodevolts";
	latitude "35N23:23.64";
	longitude "118W59:24.78";
	guid "202F7CAA380213827B553B4ED0818725";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_71";
	groupid "nodevolts";
	latitude "35N23:22.92";
	longitude "118W59:21.60";
	guid "3DF2828264F765F8711D3B726D0F1349";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_73";
	groupid "nodevolts";
	latitude "35N23:21.06";
	longitude "118W59:31.14";
	guid "26BD4DA110A55C3834CE9E343E7F3D2C";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_74";
	groupid "nodevolts";
	latitude "35N23:20.10";
	longitude "118W59:27.06";
	guid "37238F66A1B908356FA4B207E42E989";
	constant_impedance_C "+115.371+57.6853j Ohm";
	constant_impedance_C_real "+115.371 Ohm";
	constant_impedance_C_reac "+57.6853 Ohm";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_75";
	groupid "nodevolts";
	latitude "35N23:19.02";
	longitude "118W59:22.38";
	guid "7814E3D270BE1DA23902FFE471EE5326";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_76";
	groupid "nodevolts";
	latitude "35N23:19.86";
	longitude "118W59:34.32";
	guid "624367569274FA4C144FB68CB33536B7";
	constant_current_A "+31.4742-4.03414j A";
	constant_current_B "-12.0192-16.8269j A";
	constant_current_C "-8.56293+18.8224j A";
	constant_current_A_real "+31.4742 A";
	constant_current_B_real "-12.0192 A";
	constant_current_C_real "-8.56293 A";
	constant_current_A_reac "-4.03414 A";
	constant_current_B_reac "-16.8269 A";
	constant_current_C_reac "+18.8224 A";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	voltage_AB "+4160+30d V";
	voltage_CA "+4160+150d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCD";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_77";
	groupid "nodevolts";
	latitude "35N23:18.78";
	longitude "118W59:29.70";
	guid "5CDC0C709636ECD174EDD8E508974569";
	constant_power_B "+40000+20000j VA";
	constant_power_B_real "+40000 W";
	constant_power_B_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_79";
	groupid "nodevolts";
	latitude "35N23:17.88";
	longitude "118W59:25.92";
	guid "143E78989383501C6F53F656B577D5E2";
	constant_impedance_A "+115.371+57.6853j Ohm";
	constant_impedance_A_real "+115.371 Ohm";
	constant_impedance_A_reac "+57.6853 Ohm";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_80";
	groupid "nodevolts";
	latitude "35N23:13.98";
	longitude "118W59:30.12";
	guid "477F0403A9B2A139231355E0111F841B";
	constant_power_B "+40000+20000j VA";
	constant_power_B_real "+40000 W";
	constant_power_B_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_82";
	groupid "nodevolts";
	latitude "35N23:7.08";
	longitude "118W59:32.52";
	guid "5D742BA59CBFFDD71632C1A1DB2A7513";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_83";
	groupid "nodevolts";
	latitude "35N23:6.42";
	longitude "118W59:29.58";
	guid "74095922822830791EE54D642C9DAF5F";
	constant_power_C "+20000+10000j VA";
	constant_power_C_real "+20000 W";
	constant_power_C_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_84";
	groupid "nodevolts";
	latitude "35N23:7.62";
	longitude "118W59:23.82";
	guid "2E9657EB7916AD167B769DD40CAA6C32";
	constant_power_C "+20000+10000j VA";
	constant_power_C_real "+20000 W";
	constant_power_C_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_85";
	groupid "nodevolts";
	latitude "35N23:12.12";
	longitude "118W59:22.26";
	guid "4A08234030588AF7421B59A3980B64FE";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_86";
	groupid "nodevolts";
	latitude "35N23:12.96";
	longitude "118W59:34.32";
	guid "6F86EC8685F35D6F4C62F25D51F184E6";
	constant_power_B "+20000+10000j VA";
	constant_power_B_real "+20000 W";
	constant_power_B_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_87";
	groupid "nodevolts";
	latitude "35N23:12.96";
	longitude "118W59:39.78";
	guid "606B4D5DD247CD7F2C19D6319DC19F28";
	constant_power_B "+40000+20000j VA";
	constant_power_B_real "+40000 W";
	constant_power_B_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_88";
	groupid "nodevolts";
	latitude "35N23:14.58";
	longitude "118W59:39.18";
	guid "683A8D107ACEA72911506069882A04B4";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_90";
	groupid "nodevolts";
	latitude "35N23:15.06";
	longitude "118W59:42.36";
	guid "365B4D22EB4A1A4534C81C9EF121F02";
	constant_current_B "-15.5387-10.2595j A";
	constant_current_B_real "-15.5387 A";
	constant_current_B_reac "-10.2595 A";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_92";
	groupid "nodevolts";
	latitude "35N23:15.78";
	longitude "118W59:44.82";
	guid "5B97E24FB8A87ED48191EADBF189D14";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_94";
	groupid "nodevolts";
	latitude "35N23:15.54";
	longitude "118W59:47.64";
	guid "1C49DC0898BC0FBB408C840965AC61D0";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_95";
	groupid "nodevolts";
	latitude "35N23:12.96";
	longitude "118W59:52.20";
	guid "34585F00A189506C186B1920BEBD61F1";
	constant_power_B "+20000+10000j VA";
	constant_power_B_real "+20000 W";
	constant_power_B_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_96";
	groupid "nodevolts";
	latitude "35N23:14.94";
	longitude "118W59:52.20";
	guid "5B6EF13E9B3FB865547A9731AD292E83";
	constant_power_B "+20000+10000j VA";
	constant_power_B_real "+20000 W";
	constant_power_B_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_98";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:31.02";
	guid "23E7389677FF1035423294BE34B24698";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_99";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:24.36";
	guid "40AE949EC51135376E115E9548D0C41";
	constant_power_B "+40000+20000j VA";
	constant_power_B_real "+40000 W";
	constant_power_B_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_100";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:20.70";
	guid "134053F346A2C58F65F2174A09B42FCF";
	constant_impedance_C "+115.371+57.6853j Ohm";
	constant_impedance_C_real "+115.371 Ohm";
	constant_impedance_C_reac "+57.6853 Ohm";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_102";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:35.82";
	guid "3A196E4C28ED97DA1018ACF9C7BF4092";
	constant_power_C "+20000+10000j VA";
	constant_power_C_real "+20000 W";
	constant_power_C_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_103";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:31.92";
	guid "45D4E6304F936459472953035F3D8A3D";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_104";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:23.46";
	guid "32356285D83D93C72C5C710EB10E53B7";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_106";
	groupid "nodevolts";
	latitude "35N23:29.70";
	longitude "118W59:35.82";
	guid "E61895A83F6586F28AFD674B4DDB7DE";
	constant_power_B "+40000+20000j VA";
	constant_power_B_real "+40000 W";
	constant_power_B_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_107";
	groupid "nodevolts";
	latitude "35N23:29.70";
	longitude "118W59:28.86";
	guid "237EB6FE374129E32938187C42B49314";
	constant_power_B "+40000+20000j VA";
	constant_power_B_real "+40000 W";
	constant_power_B_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_109";
	groupid "nodevolts";
	latitude "35N23:32.94";
	longitude "118W59:33.12";
	guid "75DD8534837F421E63184026B5D0B3C6";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_111";
	groupid "nodevolts";
	latitude "35N23:38.58";
	longitude "118W59:29.46";
	guid "5B7256614C3EB6764CDF18F9E855E68D";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_112";
	groupid "nodevolts";
	latitude "35N23:32.94";
	longitude "118W59:27.96";
	guid "344A0BF1A3E3A81D550FB66D2E7CDB9B";
	constant_current_A "+8.32717-4.16358j A";
	constant_current_A_real "+8.32717 A";
	constant_current_A_reac "-4.16358 A";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_113";
	groupid "nodevolts";
	latitude "35N23:32.94";
	longitude "118W59:21.60";
	guid "53D3E39FC23AEEA5278E695CE07F43AB";
	constant_impedance_A "+115.371+57.6853j Ohm";
	constant_impedance_A_real "+115.371 Ohm";
	constant_impedance_A_reac "+57.6853 Ohm";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_114";
	groupid "nodevolts";
	latitude "35N23:32.94";
	longitude "118W59:17.70";
	guid "5BA12AF9805E7915DBA6317A9F495CE";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line1to2";
	latitude "35N23:7.89";
	longitude "119W0:7.92";
	guid "2A860CC40C88BE2E1EECA7663E1B5CAE";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+175 ft";
	// class.parent = powerflow.link
	from "load_1";
	to "load_2";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line1to3";
	latitude "35N23:5.79";
	longitude "119W0:7.92";
	guid "14AA2FA9913E9168111BB34137695AD1";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_1";
	to "node_3";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line1to7";
	latitude "35N23:7.02";
	longitude "119W0:6.09";
	guid "5B7031B0524DBCB036C6177D204EB5A";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_1";
	to "load_7";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line3to4";
	latitude "35N23:3.57";
	longitude "119W0:7.92";
	guid "4DE040124B4F9AF3166B1B02D7B41598";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+200 ft";
	// class.parent = powerflow.link
	from "node_3";
	to "load_4";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line3to5";
	latitude "35N23:4.56";
	longitude "119W0:5.94";
	guid "1C591ED4A1E0CA97FA844557C7E792C";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+325 ft";
	// class.parent = powerflow.link
	from "node_3";
	to "load_5";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line5to6";
	latitude "35N23:4.56";
	longitude "119W0:2.46";
	guid "3C4FE7BB4765D305207F1D3E12E12DA1";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_5";
	to "load_6";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line7to8";
	latitude "35N23:7.02";
	longitude "119W0:3.06";
	guid "3ACB9BFAEC78615C31C6ECE866B785F4";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+200 ft";
	// class.parent = powerflow.link
	from "load_7";
	to "node_8";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line8to12";
	latitude "35N23:5.91";
	longitude "119W0:1.86";
	guid "E775859F1EBA82850265757359F5A06";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_8";
	to "load_12";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line8to9";
	latitude "35N23:8.13";
	longitude "119W0:1.86";
	guid "5BF28EFA498159277ED61E01A435592B";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_8";
	to "load_9";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line8to13";
	latitude "35N23:7.02";
	longitude "119W0:0.06";
	guid "31291E9A423ADE9D508750F4B6BEF221";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+300 ft";
	// class.parent = powerflow.link
	from "node_8";
	to "node_13";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line901to14";
	latitude "35N23:11.34";
	longitude "119W0:1.86";
	guid "7E7C7283023D539F302F1A0FBC79AF3C";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+425 ft";
	// class.parent = powerflow.link
	from "node_901";
	to "node_14";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line13to34";
	latitude "35N23:6.27";
	longitude "118W59:58.26";
	guid "6680AE0FA4B30523D84CFC344B95495";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+150 ft";
	// class.parent = powerflow.link
	from "node_13";
	to "load_34";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line13to18";
	latitude "35N23:11.10";
	longitude "118W59:58.26";
	guid "1E79E0D8E525142DAD7E0E89C64D7C5";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+825 ft";
	// class.parent = powerflow.link
	from "node_13";
	to "node_18";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line14to11";
	latitude "35N23:13.44";
	longitude "119W0:3.39";
	guid "6E470DFEEE17DCB6641C6F31FB435D99";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_14";
	to "load_11";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line14to10";
	latitude "35N23:12.21";
	longitude "119W0:1.86";
	guid "5B3AF291618C640F10DA11896FC1B56D";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_14";
	to "load_10";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line15to16";
	latitude "35N23:2.70";
	longitude "118W59:58.26";
	guid "1CFC9FED311B8C23CC33C32409B09EE";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+375 ft";
	// class.parent = powerflow.link
	from "node_15";
	to "load_16";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line15to17";
	latitude "35N23:4.56";
	longitude "118W59:56.13";
	guid "7F333154EB0B456A5CAF2FCDE2BD0B5E";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+350 ft";
	// class.parent = powerflow.link
	from "node_15";
	to "load_17";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line18to19";
	latitude "35N23:15.18";
	longitude "118W59:56.73";
	guid "5FD896DF17D224187FCA1500CB3B97AE";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_18";
	to "load_19";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line18to21";
	latitude "35N23:16.65";
	longitude "118W59:58.26";
	guid "49DBDEA724EECA856990E364B764403";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+300 ft";
	// class.parent = powerflow.link
	from "node_18";
	to "node_21";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line19to20";
	latitude "35N23:13.56";
	longitude "118W59:55.20";
	guid "6BEDBB4D435BF96D33BB8CD74F41F06E";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_19";
	to "load_20";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line21to22";
	latitude "35N23:18.12";
	longitude "119W0:1.41";
	guid "5B884E9755E43AC274021BA83B6ACD81";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+525 ft";
	// class.parent = powerflow.link
	from "node_21";
	to "load_22";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line21to23";
	latitude "35N23:19.35";
	longitude "118W59:58.26";
	guid "5F2B996E5CC9F7F815BC13B253FB9883";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_21";
	to "node_23";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line23to24";
	latitude "35N23:20.58";
	longitude "119W0:1.59";
	guid "2356168EA35855FE70E05530F9069070";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+550 ft";
	// class.parent = powerflow.link
	from "node_23";
	to "load_24";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line23to25";
	latitude "35N23:21.93";
	longitude "118W59:58.26";
	guid "B208F9DDABC33D33BE9221AB1458A66";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_23";
	to "node_25";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line2501to26";
	latitude "35N23:23.28";
	longitude "119W0:0.36";
	guid "2F00D00594F9895773129BBD61179459";
	// class.parent = powerflow.line
	configuration "lc307";
	length "+350 ft";
	// class.parent = powerflow.link
	from "node_2501";
	to "node_26";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line25to28";
	latitude "35N23:24.27";
	longitude "118W59:58.26";
	guid "2EAE4D249AE0274F51BC28D635467641";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+200 ft";
	// class.parent = powerflow.link
	from "node_25";
	to "load_28";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line26to27";
	latitude "35N23:23.28";
	longitude "119W0:4.14";
	guid "3CC32F4C6046C08367C12DDAB0580CFF";
	// class.parent = powerflow.line
	configuration "lc307";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_26";
	to "node_27";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line26to31";
	latitude "35N23:24.39";
	longitude "119W0:2.46";
	guid "3CE75B0961583D834E6804AEF1AD2DDA";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_26";
	to "load_31";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line27to33";
	latitude "35N23:25.77";
	longitude "119W0:5.82";
	guid "6F402E457C003B2D6AC20583B4EC4A88";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+500 ft";
	// class.parent = powerflow.link
	from "node_27";
	to "load_33";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line28to29";
	latitude "35N23:26.76";
	longitude "118W59:58.26";
	guid "75F198B8606BCEEC537B636B1690C8E";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_28";
	to "load_29";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line29to30";
	latitude "35N23:28.26";
	longitude "118W59:56.13";
	guid "3590B27FBB576F247F1D9CFE7E0774B";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+350 ft";
	// class.parent = powerflow.link
	from "load_29";
	to "load_30";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line30to250";
	latitude "35N23:28.26";
	longitude "118W59:52.80";
	guid "31E26CE347CD15136FF11D8016045B7D";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+200 ft";
	// class.parent = powerflow.link
	from "load_30";
	to "node_250";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line31to32";
	latitude "35N23:27.00";
	longitude "119W0:2.46";
	guid "6811DB3B33385F1E269584BDEE9F90C9";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_31";
	to "load_32";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line34to15";
	latitude "35N23:5.04";
	longitude "118W59:58.26";
	guid "3DA36A215C466BB4133779E2DD3430EA";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+100 ft";
	// class.parent = powerflow.link
	from "load_34";
	to "node_15";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line35to36";
	latitude "35N23:11.97";
	longitude "118W59:53.70";
	guid "186E71A3222646693EC08CED04852BA7";
	// class.parent = powerflow.line
	configuration "lc308";
	length "+650 ft";
	// class.parent = powerflow.link
	from "load_35";
	to "node_36";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line35to40";
	latitude "35N23:16.41";
	longitude "118W59:53.70";
	guid "29CF27C3172F75035CE26DBCCE58F722";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_35";
	to "node_40";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line36to37";
	latitude "35N23:8.76";
	longitude "118W59:55.50";
	guid "17585A0F2758883678AE9366CC50DD31";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+300 ft";
	// class.parent = powerflow.link
	from "node_36";
	to "load_37";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line36to38";
	latitude "35N23:8.76";
	longitude "118W59:52.17";
	guid "6B920E8ECDD171B85C66462ACFF7642A";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_36";
	to "load_38";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line38to39";
	latitude "35N23:7.14";
	longitude "118W59:50.64";
	guid "6D7AA7867C8905895624655309B040CE";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_38";
	to "load_39";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line40to41";
	latitude "35N23:17.64";
	longitude "118W59:51.72";
	guid "2F8DD97FE1191B42353346D1A53A926C";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+325 ft";
	// class.parent = powerflow.link
	from "node_40";
	to "load_41";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line40to42";
	latitude "35N23:18.87";
	longitude "118W59:53.70";
	guid "91E5727F9A59B4F5D171C0C2B411F9";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_40";
	to "load_42";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line42to43";
	latitude "35N23:20.10";
	longitude "118W59:50.67";
	guid "3EAF8A7FF4E625CE2B11B999D3778491";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+500 ft";
	// class.parent = powerflow.link
	from "load_42";
	to "load_43";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line42to44";
	latitude "35N23:21.09";
	longitude "118W59:53.70";
	guid "601306DAA0646650AE635E49578F94";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+200 ft";
	// class.parent = powerflow.link
	from "load_42";
	to "node_44";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line44to45";
	latitude "35N23:22.08";
	longitude "118W59:52.50";
	guid "551B932DAFAFC8E72881826C2FABB8A6";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+200 ft";
	// class.parent = powerflow.link
	from "node_44";
	to "load_45";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line44to47";
	latitude "35N23:23.31";
	longitude "118W59:53.70";
	guid "3388C0266FD2F58E115F9E45ACF2B87D";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_44";
	to "load_47";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line45to46";
	latitude "35N23:22.08";
	longitude "118W59:49.47";
	guid "4B07F1A081E0BB8D1F21F6FC93FCAC21";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_45";
	to "load_46";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line47to48";
	latitude "35N23:24.54";
	longitude "118W59:54.60";
	guid "55F196E0FFB31F05259261AF13DAEAFA";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+150 ft";
	// class.parent = powerflow.link
	from "load_47";
	to "load_48";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line47to49";
	latitude "35N23:24.54";
	longitude "118W59:52.17";
	guid "6F990122F587EEF12207BA7E3D3DDAB2";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_47";
	to "load_49";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line49to50";
	latitude "35N23:24.54";
	longitude "118W59:49.14";
	guid "52DFDBF76419D0EA495D4DB47CB95F07";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_49";
	to "load_50";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line50to51";
	latitude "35N23:24.54";
	longitude "118W59:46.14";
	guid "75CABEEF05A174BD1A225D67505D04D5";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_50";
	to "load_51";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line51to151";
	latitude "35N23:24.54";
	longitude "118W59:41.61";
	guid "58EAA422D8E9F4362CA20D1E68296475";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+500 ft";
	// class.parent = powerflow.link
	from "load_51";
	to "node_151";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line52to53";
	latitude "35N23:7.02";
	longitude "118W59:52.20";
	guid "534542F7FDBDD51E749E813307FD544D";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+200 ft";
	// class.parent = powerflow.link
	from "load_52";
	to "load_53";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line53to54";
	latitude "35N23:7.02";
	longitude "118W59:50.22";
	guid "458962BBB542C36B126DE30EEA33E223";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+125 ft";
	// class.parent = powerflow.link
	from "load_53";
	to "node_54";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line54to55";
	latitude "35N23:6.66";
	longitude "118W59:47.85";
	guid "71472C9F617C2E442B3F402009E1AE51";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_54";
	to "load_55";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line54to57";
	latitude "35N23:8.76";
	longitude "118W59:49.44";
	guid "32F65864270F3674A52DCCEA3B72DC7";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+350 ft";
	// class.parent = powerflow.link
	from "node_54";
	to "node_57";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line55to56";
	latitude "35N23:5.91";
	longitude "118W59:44.67";
	guid "F7EC37E5BF4EB776C498F664747C30";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+275 ft";
	// class.parent = powerflow.link
	from "load_55";
	to "load_56";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line57to58";
	latitude "35N23:10.50";
	longitude "118W59:50.97";
	guid "680C95DA367ED50853D2678D2409449C";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_57";
	to "load_58";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line57to60";
	latitude "35N23:9.48";
	longitude "118W59:45.09";
	guid "38EC8C233752F4A17B439EBCB4535997";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+750 ft";
	// class.parent = powerflow.link
	from "node_57";
	to "load_60";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line58to59";
	latitude "35N23:10.50";
	longitude "118W59:54.00";
	guid "A2B52AC9197E27D4BB50A1C32687083";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_58";
	to "load_59";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line60to61";
	latitude "35N23:7.71";
	longitude "118W59:37.53";
	guid "2AC410CE5C4100497E912C7BF1B05F30";
	// class.parent = powerflow.line
	configuration "lc305";
	length "+550 ft";
	// class.parent = powerflow.link
	from "load_60";
	to "node_61";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.underground_line {
	name "line60to62";
	latitude "35N23:9.63";
	longitude "118W59:40.32";
	guid "711157FD9F9088F7436F02B17F73A604";
	// class.parent = powerflow.line
	configuration "lc312";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_60";
	to "load_62";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.underground_line {
	name "line62to63";
	latitude "35N23:11.64";
	longitude "118W59:39.60";
	guid "D499E36597D24643899DD0565FF4012";
	// class.parent = powerflow.line
	configuration "lc312";
	length "+175 ft";
	// class.parent = powerflow.link
	from "load_62";
	to "load_63";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.underground_line {
	name "line63to64";
	latitude "35N23:14.13";
	longitude "118W59:38.73";
	guid "7CC13F405C7D1738227D88A43EA99E6D";
	// class.parent = powerflow.line
	configuration "lc312";
	length "+350 ft";
	// class.parent = powerflow.link
	from "load_63";
	to "load_64";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.underground_line {
	name "line64to65";
	latitude "35N23:16.35";
	longitude "118W59:40.62";
	guid "5EB4B4407340B0736DC206AC493D5916";
	// class.parent = powerflow.line
	configuration "lc312";
	length "+425 ft";
	// class.parent = powerflow.link
	from "load_64";
	to "load_65";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.underground_line {
	name "line65to66";
	latitude "35N23:18.48";
	longitude "118W59:42.54";
	guid "4D5E45067CAF80E731C77236280E42A7";
	// class.parent = powerflow.line
	configuration "lc312";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_65";
	to "load_66";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line67to68";
	latitude "35N23:24.54";
	longitude "118W59:33.12";
	guid "700EEACB3ADA160334C7B0A87AFEAD6";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+200 ft";
	// class.parent = powerflow.link
	from "node_67";
	to "load_68";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line67to72";
	latitude "35N23:23.19";
	longitude "118W59:34.32";
	guid "3D0E6FA9584231B470FFFE49616EC8D6";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_67";
	to "node_72";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line67to97";
	latitude "35N23:25.77";
	longitude "118W59:34.32";
	guid "54100A66AE152E2E7DB2CAB82F2BA2E6";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_67";
	to "node_97";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line68to69";
	latitude "35N23:24.54";
	longitude "118W59:30.24";
	guid "7BDACA1D1E98E6E055FE821ED00EAB78";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+275 ft";
	// class.parent = powerflow.link
	from "load_68";
	to "load_69";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line69to70";
	latitude "35N23:24.09";
	longitude "118W59:26.67";
	guid "200719195EC43C155907CD1904B67875";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_69";
	to "load_70";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line70to71";
	latitude "35N23:23.28";
	longitude "118W59:23.19";
	guid "2D8A72A7D1E2F4E8562BBB225215B463";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+275 ft";
	// class.parent = powerflow.link
	from "load_70";
	to "load_71";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line72to73";
	latitude "35N23:21.45";
	longitude "118W59:32.73";
	guid "5EB41B18225156D71B5B2C0FC1FC3823";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_72";
	to "load_73";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line72to76";
	latitude "35N23:20.85";
	longitude "118W59:34.32";
	guid "698B3DA58A8E2C7919D684A2601BFF31";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+200 ft";
	// class.parent = powerflow.link
	from "node_72";
	to "load_76";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line73to74";
	latitude "35N23:20.58";
	longitude "118W59:29.10";
	guid "15264797C91EF051115B3C07AD5FE1B";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+350 ft";
	// class.parent = powerflow.link
	from "load_73";
	to "load_74";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line74to75";
	latitude "35N23:19.56";
	longitude "118W59:24.72";
	guid "7CCCAC4582D6DC6B3997B19296977D26";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+400 ft";
	// class.parent = powerflow.link
	from "load_74";
	to "load_75";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line76to77";
	latitude "35N23:19.32";
	longitude "118W59:32.01";
	guid "39A1716E5E1B28DE2358265BAAC09600";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+400 ft";
	// class.parent = powerflow.link
	from "load_76";
	to "load_77";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line76to86";
	latitude "35N23:16.41";
	longitude "118W59:34.32";
	guid "4D9AF7496A43736065B2CA44A7675AAE";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+700 ft";
	// class.parent = powerflow.link
	from "load_76";
	to "load_86";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line77to78";
	latitude "35N23:18.63";
	longitude "118W59:29.10";
	guid "7C7963F76E38E4EF786053CF6A64B2E2";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+100 ft";
	// class.parent = powerflow.link
	from "load_77";
	to "node_78";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line78to79";
	latitude "35N23:18.18";
	longitude "118W59:27.21";
	guid "418AEDC68119E08C57746E373356EC41";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_78";
	to "load_79";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line78to80";
	latitude "35N23:16.23";
	longitude "118W59:29.31";
	guid "42F5F3BAD8021482DE5358C4D0B16A0";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+475 ft";
	// class.parent = powerflow.link
	from "node_78";
	to "load_80";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line80to81";
	latitude "35N23:11.73";
	longitude "118W59:30.90";
	guid "54D67EBFBF5625D6C9519C20B9A2AE2";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+475 ft";
	// class.parent = powerflow.link
	from "load_80";
	to "node_81";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line81to82";
	latitude "35N23:8.28";
	longitude "118W59:32.10";
	guid "342E8335A2FA64ED5D75CE4F6628D1B6";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_81";
	to "load_82";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line81to84";
	latitude "35N23:8.55";
	longitude "118W59:27.75";
	guid "169B0DB22F2ED65A4C950FEB5B47F52A";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+675 ft";
	// class.parent = powerflow.link
	from "node_81";
	to "load_84";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line82to83";
	latitude "35N23:6.75";
	longitude "118W59:31.05";
	guid "37EFBB945F2FD0BA1ADC8DD0F6DD9C26";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_82";
	to "load_83";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line84to85";
	latitude "35N23:9.87";
	longitude "118W59:23.04";
	guid "700B31B20266811E7822281738E35BB7";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+475 ft";
	// class.parent = powerflow.link
	from "load_84";
	to "load_85";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line86to87";
	latitude "35N23:12.96";
	longitude "118W59:37.05";
	guid "479539808CB600C25C7DF89343708F21";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+450 ft";
	// class.parent = powerflow.link
	from "load_86";
	to "load_87";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line87to88";
	latitude "35N23:13.77";
	longitude "118W59:39.48";
	guid "36F77FCE2C09907C226F3FD11FCCC521";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+175 ft";
	// class.parent = powerflow.link
	from "load_87";
	to "load_88";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line87to89";
	latitude "35N23:12.96";
	longitude "118W59:41.43";
	guid "70EEEDD28B31C36D7DB8539710CF256D";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+275 ft";
	// class.parent = powerflow.link
	from "load_87";
	to "node_89";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line89to90";
	latitude "35N23:14.01";
	longitude "118W59:42.72";
	guid "4B5B4005B4CEB293349C1082D1E46F61";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_89";
	to "load_90";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line89to91";
	latitude "35N23:12.96";
	longitude "118W59:44.46";
	guid "6B1DF255914A113D1B4514274A058356";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_89";
	to "node_91";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line91to92";
	latitude "35N23:14.37";
	longitude "118W59:45.33";
	guid "19B5ED234329FE325B13294220DEFB12";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+300 ft";
	// class.parent = powerflow.link
	from "node_91";
	to "load_92";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line91to93";
	latitude "35N23:12.96";
	longitude "118W59:47.19";
	guid "1D72928B2C33F531995D38D4DDEE6E0";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_91";
	to "node_93";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line93to94";
	latitude "35N23:14.25";
	longitude "118W59:48.09";
	guid "EE4DF88AEE79C627CE6CC831FDB72D2";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_93";
	to "load_94";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line93to95";
	latitude "35N23:12.96";
	longitude "118W59:50.37";
	guid "78544867C71BACE6253686D9643565E9";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+300 ft";
	// class.parent = powerflow.link
	from "node_93";
	to "load_95";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line95to96";
	latitude "35N23:13.95";
	longitude "118W59:52.20";
	guid "E0BCBF05C89B2597D3471E03CDC3B91";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+200 ft";
	// class.parent = powerflow.link
	from "load_95";
	to "load_96";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line97to98";
	latitude "35N23:27.00";
	longitude "118W59:32.67";
	guid "196D13BAC155365D2DBA9CDBA2CF39";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_97";
	to "load_98";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line98to99";
	latitude "35N23:27.00";
	longitude "118W59:27.69";
	guid "486DD625E0EC4F232684ABD7C2600917";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+550 ft";
	// class.parent = powerflow.link
	from "load_98";
	to "load_99";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line99to100";
	latitude "35N23:27.00";
	longitude "118W59:22.53";
	guid "69EA5DAA64F76B13575C92B54ECFC52C";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_99";
	to "load_100";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line100to450";
	latitude "35N23:27.00";
	longitude "118W59:15.87";
	guid "5750F7C36CAAD3312027318640BF7B47";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+800 ft";
	// class.parent = powerflow.link
	from "load_100";
	to "node_450";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line101to102";
	latitude "35N23:27.00";
	longitude "118W59:37.20";
	guid "2AA3D3FEC80446C3EDC4DFA921DBE4D";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_101";
	to "load_102";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line101to105";
	latitude "35N23:28.35";
	longitude "118W59:38.58";
	guid "77DD7AFD7FA008E44D98CC795FAF64E1";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_101";
	to "node_105";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line102to103";
	latitude "35N23:27.00";
	longitude "118W59:33.87";
	guid "57AF335732458ED34C620E0CC9194552";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_102";
	to "load_103";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line103to104";
	latitude "35N23:27.00";
	longitude "118W59:27.69";
	guid "48FD495C64830E1977DDEA5697E04689";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+700 ft";
	// class.parent = powerflow.link
	from "load_103";
	to "load_104";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line105to106";
	latitude "35N23:29.70";
	longitude "118W59:37.20";
	guid "39ED89296D930DDE589CA31023E66F4D";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_105";
	to "load_106";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line105to108";
	latitude "35N23:31.32";
	longitude "118W59:38.58";
	guid "6B3BCE78F43F9E2D20E592AB5469E883";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+325 ft";
	// class.parent = powerflow.link
	from "node_105";
	to "node_108";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line106to107";
	latitude "35N23:29.70";
	longitude "118W59:32.34";
	guid "728F01E0F6D8F1BE48931B6DC4E16877";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+575 ft";
	// class.parent = powerflow.link
	from "load_106";
	to "load_107";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line108to109";
	latitude "35N23:32.94";
	longitude "118W59:35.85";
	guid "62A62EC4218F434860E980ABFC42D811";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+450 ft";
	// class.parent = powerflow.link
	from "node_108";
	to "load_109";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line108to300";
	latitude "35N23:28.74";
	longitude "118W59:38.58";
	guid "11F891A2BD8B81484409D78D4E01AB85";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+1000 ft";
	// class.parent = powerflow.link
	from "node_108";
	to "node_300";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line109to110";
	latitude "35N23:32.94";
	longitude "118W59:31.29";
	guid "1AAE923ECC791CD52DCE20E963C23C59";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_109";
	to "node_110";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line110to111";
	latitude "35N23:35.76";
	longitude "118W59:29.46";
	guid "9C9103EB1B6F1A25DAE1A2967591AE";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+575 ft";
	// class.parent = powerflow.link
	from "node_110";
	to "load_111";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line110to112";
	latitude "35N23:32.94";
	longitude "118W59:28.71";
	guid "6C0443415DCF13EE6C803322263DD963";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+125 ft";
	// class.parent = powerflow.link
	from "node_110";
	to "load_112";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line112to113";
	latitude "35N23:32.94";
	longitude "118W59:24.78";
	guid "19E20DC7328525CE565C495F080227E8";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+525 ft";
	// class.parent = powerflow.link
	from "load_112";
	to "load_113";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line113to114";
	latitude "35N23:32.94";
	longitude "118W59:19.65";
	guid "47D6132AA9A71A22C56CFF36761E0FE";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_113";
	to "load_114";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line135to35";
	latitude "35N23:15.18";
	longitude "118W59:55.98";
	guid "59048FAC27DB637E3FC143BC249F6DC8";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+375 ft";
	// class.parent = powerflow.link
	from "node_135";
	to "load_35";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line149to1";
	latitude "35N23:8.43";
	longitude "119W0:9.63";
	guid "10EEE7579FBB34306C73929C7CC8F330";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+400 ft";
	// class.parent = powerflow.link
	from "node_149";
	to "load_1";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line152to52";
	latitude "35N23:7.02";
	longitude "118W59:55.83";
	guid "77EB11261FA341903C73CEB4B3EBB6A2";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+400 ft";
	// class.parent = powerflow.link
	from "node_152";
	to "load_52";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line16001to67";
	latitude "35N23:16.50";
	longitude "118W59:37.53";
	guid "90FC77D355323FB4B20A6C4FF75ACED";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+350 ft";
	// class.parent = powerflow.link
	from "node_16001";
	to "node_67";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line197to101";
	latitude "35N23:27.00";
	longitude "118W59:36.45";
	guid "6015EC18167687015F75990818AA3D02";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_197";
	to "node_101";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.transformer {
	name "trans6101to610";
	latitude "35N23:6.96";
	longitude "118W59:34.32";
	guid "7D5BD8CE2A4F86967F357A34C5506B1C";
	configuration "tc500";
	// class.parent = powerflow.link
	from "node_6101";
	to "node_610";
	continuous_rating "+150 A";
	emergency_rating "+150 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.regulator {
	name "reg150to15001";
	latitude "35N23:9.84";
	longitude "119W0:11.34";
	guid "4D717A9B2076DA9C76C7EDFB4E4AD00C";
	configuration "rc501";
	regulator_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_150";
	to "node_15001";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.regulator {
	name "reg9to901";
	latitude "35N23:9.24";
	longitude "119W0:1.86";
	guid "46EC5A8207E1E6187B70D29D42AA45E0";
	configuration "rc502";
	tap_A "-1";
	regulator_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "load_9";
	to "node_901";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.regulator {
	name "reg25to2501";
	latitude "35N23:23.28";
	longitude "118W59:58.26";
	guid "33F2BBAE0CC556327C065150E6497E7";
	configuration "rc503";
	tap_C "-1";
	regulator_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_25";
	to "node_2501";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.regulator {
	name "reg160to16001";
	latitude "35N23:16.50";
	longitude "118W59:37.53";
	guid "7960CAAAED0628381BDA074DD3BEDFDB";
	configuration "rc504";
	tap_A "8";
	tap_B "1";
	tap_C "5";
	regulator_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_160";
	to "node_16001";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw13to152";
	latitude "35N23:7.02";
	longitude "118W59:58.26";
	guid "72F3CC398926473B57315E09E319DC9";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_13";
	to "node_152";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw18to135";
	latitude "35N23:15.18";
	longitude "118W59:58.26";
	guid "76B9D0E9A20314283D281EF86E2AC11B";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_18";
	to "node_135";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw54to94";
	latitude "35N23:11.28";
	longitude "118W59:48.54";
	guid "3511C34AE1398AA210C0FAEC41840D9";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "node_54";
	to "load_94";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw60to160";
	latitude "35N23:16.50";
	longitude "118W59:37.53";
	guid "537FD3573E39A8B1E15917E3A78606F";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "load_60";
	to "node_160";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw61to6101";
	latitude "35N23:6.96";
	longitude "118W59:34.32";
	guid "34100357D64AF2CA1432D552652B1D86";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_61";
	to "node_6101";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw97to197";
	latitude "35N23:27.00";
	longitude "118W59:34.32";
	guid "473E1A9757F6D2716ACB6D99959E9BE0";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_97";
	to "node_197";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw151to300";
	latitude "35N23:24.54";
	longitude "118W59:38.58";
	guid "69396EBC129A29A65659CE44A941CDB";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "node_151";
	to "node_300";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw15001to149";
	latitude "35N23:9.84";
	longitude "119W0:11.34";
	guid "7535D5F1D759F6805239A2AAFA708C7B";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_15001";
	to "node_149";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.capacitor {
	parent "load_83";
	name "cap_83";
	latitude "35N23:6.42";
	longitude "118W59:29.58";
	guid "B88708B1CFE7859266013818F3C0325";
	phases_connected "CBA";
	cap_A_switch_count "+0";
	cap_B_switch_count "+0";
	cap_C_switch_count "+0";
	capacitor_A "+200000 VAr";
	capacitor_B "+200000 VAr";
	capacitor_C "+200000 VAr";
	cap_nominal_voltage "+2401.78 V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	topological_parent "load_83";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.capacitor {
	parent "load_88";
	name "cap_88";
	latitude "35N23:14.58";
	longitude "118W59:39.18";
	guid "396278B34271E39257C2E78533A1C4B";
	phases_connected "A";
	cap_A_switch_count "+0";
	cap_B_switch_count "+0";
	cap_C_switch_count "+0";
	capacitor_A "+50000 VAr";
	cap_nominal_voltage "+2401.78 V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	topological_parent "load_88";
	// class.parent = powerflow.powerflow_object
	phases "A";
	nominal_voltage "+2401.78 V";
}
object powerflow.capacitor {
	parent "load_90";
	name "cap_90";
	latitude "35N23:15.06";
	longitude "118W59:42.36";
	guid "108889488049F0746C7765043525FB09";
	phases_connected "B";
	cap_A_switch_count "+0";
	cap_B_switch_count "+0";
	cap_C_switch_count "+0";
	capacitor_B "+50000 VAr";
	cap_nominal_voltage "+2401.78 V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	topological_parent "load_90";
	// class.parent = powerflow.powerflow_object
	phases "B";
	nominal_voltage "+2401.78 V";
}
object powerflow.capacitor {
	parent "load_92";
	name "cap_92";
	latitude "35N23:15.78";
	longitude "118W59:44.82";
	guid "DD177A5AC6B29BC138EEEC33193542";
	phases_connected "C";
	cap_A_switch_count "+0";
	cap_B_switch_count "+0";
	cap_C_switch_count "+0";
	capacitor_C "+50000 VAr";
	cap_nominal_voltage "+2401.78 V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	topological_parent "load_92";
	// class.parent = powerflow.powerflow_object
	phases "C";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_251";
	groupid "nodevolts";
	guid "5F388FAA7ADF840F42F847D762FBEC69";
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0j V";
	voltage_B "-1200.89-2080j V";
	voltage_C "-1200.89+2080j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_350";
	groupid "nodevolts";
	guid "7C2D95A02EB64D9BFED7D677A351BF";
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0j V";
	voltage_B "-1200.89-2080j V";
	voltage_C "-1200.89+2080j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_451";
	groupid "nodevolts";
	guid "14EB6560B6227975778BCC9CC99121A5";
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0j V";
	voltage_B "-1200.89-2080j V";
	voltage_C "-1200.89+2080j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_195";
	groupid "nodevolts";
	guid "1FA35A56F49329807CA64CA7D250EC37";
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0j V";
	voltage_B "-1200.89-2080j V";
	voltage_C "-1200.89+2080j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw250to251";
	guid "3C22DFCC8606C0332093B204B16B92DC";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "node_250";
	to "node_251";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw300to350";
	guid "48C49D098E7EF97BFB45E31BA066BBF";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "node_300";
	to "node_350";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw450to451";
	guid "5572A4C0307E829F5D8DFC7A3028F483";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "node_450";
	to "node_451";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw95to195";
	guid "2361E34F0DC749C92AB5AC72448CC33E";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "load_95";
	to "node_195";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.transformer_configuration {
	name "xfmr_config";
	guid "1262BB46BD11E8C3516E91F7061E0F7B";
	connect_type "SINGLE_PHASE_CENTER_TAPPED";
	install_type "POLETOP";
	primary_voltage "+2401 V";
	secondary_voltage "+120 V";
	power_rating "+225 kVA";
	powerA_rating "+75 kVA";
	powerB_rating "+75 kVA";
	powerC_rating "+75 kVA";
	resistance "+0.006 pu.Ohm";
	reactance "+0.0136 pu.Ohm";
	impedance "+0.006+0.0136j pu.Ohm";
	reactance_resistance_ratio "+4.5";
}
object powerflow.line_sensor {
	parent "line13to18";
	name "sensor13to18A";
	guid "3E6F53D1680137506EA2AC4768142095";
	measured_phase "A";
	location "+200 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line51to151";
	name "sensor51to151A";
	guid "224B905BCC3CF7C2370899ACA3BBA96D";
	measured_phase "A";
	location "+250 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line57to60";
	name "sensor57to60A";
	guid "55E3FD0FA2894500123A113124B5C348";
	measured_phase "A";
	location "+700 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line67to97";
	name "sensor67to97A";
	guid "71392FACF71EB8176F645FDDD718614F";
	measured_phase "A";
	location "+50 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line76to86";
	name "sensor76to86A";
	guid "3E96301C4607044231691B1415F5D295";
	measured_phase "A";
	location "+350 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line13to18";
	name "sensor13to18B";
	guid "38C7706436BCB9836A277D82A1880A3E";
	measured_phase "B";
	location "+200 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line51to151";
	name "sensor51to151B";
	guid "5420AF6199D8F80266A687FFEC398032";
	measured_phase "B";
	location "+250 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line57to60";
	name "sensor57to60B";
	guid "4305D5D8D3C4FBF647EF0423B4F0F6AC";
	measured_phase "B";
	location "+700 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line67to97";
	name "sensor67to97B";
	guid "48BE715527BC2D3FE4EE9DB4E549F99";
	measured_phase "B";
	location "+50 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line76to86";
	name "sensor76to86B";
	guid "3F53E4545DD67B4B16B56D871968C6AA";
	measured_phase "B";
	location "+350 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line13to18";
	name "sensor13to18C";
	guid "372EB748072AF318140C2038A302E12E";
	measured_phase "C";
	location "+200 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line51to151";
	name "sensor51to151C";
	guid "945A9DD2B26C42782A0F797AAE72C5";
	measured_phase "C";
	location "+250 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line57to60";
	name "sensor57to60C";
	guid "5690381F70EA03B72A33B6134261A9DD";
	measured_phase "C";
	location "+700 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line67to97";
	name "sensor67to97C";
	guid "417F3AE3DFE6F72821CD3899DA729C3";
	measured_phase "C";
	location "+50 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line76to86";
	name "sensor76to86C";
	guid "30451F0D1A7E10684B20E3808F7DA247";
	measured_phase "C";
	location "+350 ft";
	covariance "";
}
object powerflow.switch_coordinator {
	name "scheme_1";
	guid "1899E3117DD8D54968D1F2CB7DDA261D";
	status "ARMED";
	arm "";
	disarm "";
	connect """sw13to152|sw18to135|sw54to94|sw60to160|sw61to6101|sw97to197|sw151to300|sw15001to149|sw250to251|sw300to350|sw450to451|sw95to195""";
}

////////////////////////////////////////////////////////
// END
////////////////////////////////////////////////////////
